# 小型 LNG 複循環發電廠 IDTF V3.5 設計文件

**版本**: 1.0.0  
**日期**: 2025-10-14  
**作者**: IDTF Technical Team

---

## 目錄

1. [專案概述](#專案概述)
2. [技術規格](#技術規格)
3. [IADL 資產定義](#iadl-資產定義)
4. [FDL 工廠佈局](#fdl-工廠佈局)
5. [系統架構](#系統架構)
6. [運營參數](#運營參數)
7. [環境與排放](#環境與排放)
8. [部署指南](#部署指南)
9. [經濟分析](#經濟分析)
10. [附錄](#附錄)

---

## 專案概述

### 背景

本專案旨在利用 **IDTF V3.5** 框架，設計一座小型 **LNG 複循環發電廠 (Combined Cycle Power Plant, CCPP)**，採用先進的燃氣渦輪機與蒸汽渦輪機組合技術，實現高效率、低排放的電力生產。

### 專案目標

1. ✅ **高效發電**：複循環效率達 58%，優於傳統單循環 38%
2. ✅ **清潔能源**：使用 LNG 作為燃料，CO₂ 排放量比燃煤減少 50%
3. ✅ **靈活調度**：快速啟動（30 分鐘），適合電網調峰
4. ✅ **智能運營**：整合 DCS、MES、Omniverse、AI Agent
5. ✅ **標準化設計**：使用 IADL 和 FDL 標準，易於複製和擴展

### 專案規模

- **總裝置容量**：150 MW
  - 2 × 50 MW 燃氣渦輪機
  - 1 × 50 MW 蒸汽渦輪機
- **淨發電容量**：145 MW（扣除廠用電 5 MW）
- **複循環效率**：58% (LHV)
- **年發電量**：1,160 GWh
- **容量因數**：88%
- **建設週期**：24 個月
- **總投資**：1.2 億美元

---

## 技術規格

### 發電系統

| 組件 | 規格 | 數量 |
|------|------|------|
| **燃氣渦輪機** | 50 MW, 38% 效率, 3000 RPM | 2 |
| **蒸汽渦輪機** | 50 MW, 42% 效率, 3000 RPM | 1 |
| **發電機** | 55 MVA, 11 kV, 60 Hz | 3 |
| **HRSG** | 200 t/hr, 100 bar, 540°C, 3壓力級 | 1 |
| **冷凝器** | 120 MW 冷卻能力, 表面式 | 1 |
| **冷卻塔** | 150 MW, 機械通風式, 50m 高 | 1 |

### LNG 系統

| 組件 | 規格 | 數量 |
|------|------|------|
| **LNG 儲存槽** | 3,000 m³, 1.5 bar, 高真空多層絕熱 | 1 |
| **LNG 氣化器** | 15,000 kg/hr, AAV 型, 98% 效率 | 2 |
| **燃料氣壓縮機** | 12,000 Nm³/hr, 5→30 bar, 離心式 | 2 |

### 電氣系統

| 組件 | 規格 | 數量 |
|------|------|------|
| **主變壓器** | 60 MVA, 11/161 kV, ONAF 冷卻 | 3 |
| **斷路器** | 161 kV, 2000 A, 2500 MVA, SF₆ | 多個 |
| **UPS** | 500 kVA, 30 分鐘備援 | 1 |
| **緊急柴油發電機** | 2 MVA, 10 秒啟動 | 1 |

### 控制系統

| 系統 | 規格 |
|------|------|
| **DCS** | 5,000 I/O 點, 500 控制迴路, 100ms 掃描時間 |
| **CEMS** | CO₂, NOx, CO, SOx, O₂ 連續監測 |
| **MCP Server** | 支援 AI Agent 自然語言互動 |
| **Omniverse** | 即時 3D 視覺化, 20 並發用戶 |

---

## IADL 資產定義

### 概述

IADL 定義了發電廠中所有設備的類型、屬性、行為和關係。

### 資產類型清單

本專案定義了 **16 種** 設備類型：

| 編號 | 資產類型 | 英文名稱 | 數量 | 主要功能 |
|------|---------|---------|------|---------|
| 1 | LNG 儲存槽 | LNGStorageTank | 1 | LNG 儲存 |
| 2 | LNG 氣化器 | LNGVaporizer | 2 | LNG 氣化為天然氣 |
| 3 | 燃氣渦輪機 | GasTurbine | 2 | 燃燒天然氣發電 |
| 4 | 發電機 | Generator | 3 | 將機械能轉換為電能 |
| 5 | 餘熱回收鍋爐 | HRSG | 1 | 回收排氣熱能產生蒸汽 |
| 6 | 蒸汽渦輪機 | SteamTurbine | 1 | 蒸汽驅動發電 |
| 7 | 冷凝器 | Condenser | 1 | 蒸汽冷凝為水 |
| 8 | 冷卻塔 | CoolingTower | 1 | 冷卻循環水 |
| 9 | 變壓器 | Transformer | 3 | 升壓至 161 kV |
| 10 | 斷路器 | CircuitBreaker | 多個 | 電路保護 |
| 11 | DCS | DCS | 1 | 分散式控制系統 |
| 12 | 水處理系統 | WaterTreatmentSystem | 1 | 純水製造 |
| 13 | 燃料氣壓縮機 | FuelGasCompressor | 2 | 燃料氣增壓 |
| 14 | 排氣煙囪 | Stack | 1 | 排放廢氣 |
| 15 | CEMS | CEMS | 1 | 連續排放監測 |
| 16 | 消防系統 | FireProtectionSystem | 多個 | 火災防護 |

### IADL 檔案

- **檔案路徑**：`iadl/lng_power_plant_assets.iadl`
- **行數**：~1,500 行
- **語言**：IADL V3.1

### 關鍵特性

1. **完整的屬性定義**：技術規格、運行狀態、電力需求、維護資訊
2. **數據標籤**：溫度、壓力、流量、振動、排放等監控數據
3. **行為定義**：啟動、停止、負載控制、緊急停機等操作
4. **關係定義**：燃料供應、發電、熱能回收、冷卻水循環、電氣連接等

---

## FDL 工廠佈局

### 概述

FDL 定義了發電廠的完整佈局，包括建築結構、設備配置、公用系統、部署配置。

### 建築結構

發電廠包含 **2 棟建築物**：

#### 1. 主發電廠房 (200m × 150m × 40m)

| 樓層 | 用途 | 高度 | 主要區域 |
|------|------|------|---------|
| **地面層** | 主要發電設備 | 15m | LNG 儲存、燃氣渦輪機、蒸汽渦輪機、冷卻系統、水處理 |
| **夾層** | 控制與電氣 | 8m | 控制室、電氣室、維護工作室 |
| **頂層** | 辦公管理 | 4m | 辦公區 |

#### 2. 戶外設施 (100m × 150m × 80m)

| 區域 | 設備 | 尺寸 |
|------|------|------|
| **冷卻塔區** | 冷卻塔 | 40m × 40m × 50m |
| **變電站區** | 變壓器、斷路器 | 50m × 40m × 15m |
| **排氣煙囪區** | 煙囪、CEMS | 10m × 10m × 80m |

### 設備配置

#### 地面層設備佈局

**區域 A: LNG 儲存與氣化** (60m × 60m)
- LNG 儲存槽 × 1
- LNG 氣化器 × 2
- 燃料氣壓縮機 × 2

**區域 B: 燃氣渦輪機** (60m × 50m)
- 燃氣渦輪機 × 2
- 發電機 × 2
- HRSG × 1

**區域 C: 蒸汽渦輪機** (60m × 50m)
- 蒸汽渦輪機 × 1
- 發電機 × 1
- 冷凝器 × 1

**區域 D: 冷卻系統** (60m × 40m)
- 循環水泵 × 3

**區域 E: 水處理** (40m × 40m)
- 水處理系統 × 1

### 製程流程

```
LNG 儲存槽
    ↓
LNG 氣化器 (LNG → 天然氣)
    ↓
燃料氣壓縮機 (5 bar → 30 bar)
    ↓
燃氣渦輪機 #1 (50 MW) + 燃氣渦輪機 #2 (50 MW)
    ↓ (排氣 540°C)
HRSG (產生蒸汽 100 bar, 540°C)
    ↓
蒸汽渦輪機 (50 MW)
    ↓
冷凝器 (蒸汽 → 水)
    ↓
冷卻塔 (冷卻循環水)
    ↓
回到冷凝器

總發電量: 150 MW (2×50 + 1×50)
淨發電量: 145 MW (扣除廠用電 5 MW)
```

### FDL 檔案

- **檔案路徑**：`fdl/small_lng_power_plant.fdl.yaml`
- **行數**：~1,200 行
- **格式**：YAML

---

## 系統架構

### 複循環原理

**複循環 (Combined Cycle)** 結合了燃氣渦輪機（Brayton Cycle）和蒸汽渦輪機（Rankine Cycle），充分利用燃料能量：

1. **燃氣循環**：
   - 天然氣在燃氣渦輪機中燃燒
   - 高溫高壓氣體推動渦輪機發電
   - 效率：38%

2. **蒸汽循環**：
   - 燃氣渦輪機排氣（540°C）進入 HRSG
   - HRSG 產生高壓蒸汽（100 bar, 540°C）
   - 蒸汽推動蒸汽渦輪機發電
   - 額外效率：20%

3. **總效率**：38% + 20% = **58%**

### 能量流程

```
天然氣 (100% LHV)
    ↓
燃氣渦輪機
    ├─→ 電力 (38%)
    └─→ 排氣熱能 (52%)
            ↓
         HRSG
            ├─→ 蒸汽能量 (48%)
            └─→ 煙囪損失 (4%)
                    ↓
              蒸汽渦輪機
                    ├─→ 電力 (20%)
                    └─→ 冷凝器損失 (28%)

總電力輸出: 58%
總損失: 42% (冷凝器 28% + 煙囪 4% + 其他 10%)
```

### 熱平衡

| 項目 | 能量 (MW) | 百分比 (%) |
|------|----------|-----------|
| **輸入** | | |
| 天然氣 (LHV) | 258.6 | 100.0 |
| **輸出** | | |
| 燃氣渦輪機電力 | 96.0 | 37.1 |
| 蒸汽渦輪機電力 | 48.0 | 18.6 |
| 廠用電 | -5.0 | -1.9 |
| **淨電力** | **145.0** | **56.1** |
| 冷凝器損失 | 72.4 | 28.0 |
| 煙囪損失 | 10.3 | 4.0 |
| 其他損失 | 25.9 | 10.0 |
| **總計** | 258.6 | 100.0 |

---

## 運營參數

### 發電性能

| 指標 | 數值 |
|------|------|
| **總裝置容量** | 150 MW |
| **淨發電容量** | 145 MW |
| **複循環效率** | 58% (LHV) |
| **熱耗率** | 6,207 kJ/kWh |
| **年運行小時數** | 8,000 小時 |
| **年發電量** | 1,160 GWh |
| **容量因數** | 88% |

### 燃料消耗

| 指標 | 數值 |
|------|------|
| **燃料類型** | LNG (液化天然氣) |
| **低熱值 (LHV)** | 48 MJ/kg |
| **滿載燃料消耗** | 22,000 kg/hr (兩台燃氣渦輪機) |
| **年燃料消耗** | 150,000 噸 |
| **儲存容量** | 3,000 m³ (約 1,350 噸) |
| **儲存天數** | 7 天 |

### 啟動性能

| 階段 | 時間 | 累計時間 |
|------|------|---------|
| **冷啟動** | | |
| LNG 氣化準備 | 10 分鐘 | 10 分鐘 |
| 燃氣渦輪機啟動 | 15 分鐘 | 25 分鐘 |
| HRSG 升壓 | 20 分鐘 | 45 分鐘 |
| 蒸汽渦輪機啟動 | 15 分鐘 | 60 分鐘 |
| 並網同步 | 5 分鐘 | 65 分鐘 |
| 升載至滿載 | 10 分鐘 | **75 分鐘** |
| | | |
| **熱啟動** | | |
| 燃氣渦輪機啟動 | 10 分鐘 | 10 分鐘 |
| 蒸汽渦輪機啟動 | 10 分鐘 | 20 分鐘 |
| 並網升載 | 10 分鐘 | **30 分鐘** |

### 負載調節

| 指標 | 數值 |
|------|------|
| **最小負載** | 30% (45 MW) |
| **額定負載** | 100% (150 MW) |
| **升載速率** | 10 MW/分鐘 |
| **降載速率** | 15 MW/分鐘 |
| **負載調節範圍** | 30% - 100% |

### 維護計畫

| 維護類型 | 頻率 | 停機時間 |
|---------|------|---------|
| **日常巡檢** | 每日 | 0 小時 |
| **小修** | 每 8,000 小時 | 3 天 |
| **中修** | 每 24,000 小時 | 7 天 |
| **大修** | 每 48,000 小時 | 21 天 |
| **年度停機** | 每年 | 14 天 |

---

## 環境與排放

### 排放標準

本發電廠符合以下排放標準：

- **台灣環保署固定污染源空氣污染物排放標準**
- **世界銀行集團環境、健康與安全指南 (EHS Guidelines)**
- **ISO 14001 環境管理系統**

### 排放性能

| 污染物 | 排放量 | 排放濃度 | 法規限值 | 符合性 |
|--------|--------|---------|---------|--------|
| **CO₂** | 190,000 kg/hr | 380 kg/MWh | - | - |
| **NOx** | 50 kg/hr | 25 ppm @ 15% O₂ | < 50 ppm | ✅ |
| **CO** | 10 kg/hr | 10 ppm @ 15% O₂ | < 50 ppm | ✅ |
| **SOx** | 1 kg/hr | < 1 ppm | < 35 ppm | ✅ |
| **PM** | 0.5 kg/hr | < 5 mg/Nm³ | < 10 mg/Nm³ | ✅ |

### 年度排放

| 污染物 | 年排放量 (噸/年) |
|--------|-----------------|
| **CO₂** | 440,800 |
| **NOx** | 116 |
| **CO** | 23 |
| **SOx** | 2.3 |
| **PM** | 1.2 |

### 與其他燃料比較

| 燃料類型 | CO₂ 排放 (kg/MWh) | 相對值 |
|---------|------------------|--------|
| **燃煤** | 820 | 100% |
| **燃油** | 650 | 79% |
| **LNG (單循環)** | 550 | 67% |
| **LNG (複循環)** | **380** | **46%** |

### 水資源管理

| 指標 | 數值 |
|------|------|
| **補充水** | 300 m³/hr |
| **水強度** | 2 m³/MWh |
| **水回收率** | 80% |
| **年用水量** | 2,400,000 m³ |
| **廢水排放** | 100 m³/day |
| **廢水處理** | 物理-化學-生物處理 |

### 噪音控制

| 位置 | 噪音等級 (dB) | 法規限值 (dB) |
|------|--------------|--------------|
| **廠界** | 65 | 70 |
| **燃氣渦輪機區** | 85 | - |
| **蒸汽渦輪機區** | 80 | - |
| **控制室** | 50 | - |
| **辦公區** | 45 | - |

---

## 部署指南

### 前置需求

#### 1. 硬體需求

**NDH 叢集**：
- Master 節點：3 台 (16 Core, 64 GB RAM, 1 TB SSD)
- Worker 節點：6 台 (32 Core, 128 GB RAM, 2 TB SSD)

**Omniverse**：
- Nucleus Server：1 台 (16 Core, 64 GB RAM, 10 TB NVMe)

**DCS**：
- 控制伺服器：2 台 (8 Core, 32 GB RAM, 500 GB SSD)
- 操作員站：4 台 (4 Core, 16 GB RAM, 256 GB SSD)

#### 2. 軟體需求

- Ubuntu 22.04 LTS
- Kubernetes 1.28+
- IDTF V3.5
- NDH V3.5
- Omniverse Nucleus 2023.2+
- DCS Software (如 Honeywell Experion, ABB 800xA)

#### 3. 網路需求

- 10 Gbps 內部網路
- 1 Gbps 外部網路
- 4 個 VLAN (生產/控制/IT/管理)

### 部署步驟

#### 步驟 1：準備 IADL 和 FDL 檔案

```bash
# 複製檔案到部署目錄
cp iadl/lng_power_plant_assets.iadl /opt/idtf/iadl/
cp fdl/small_lng_power_plant.fdl.yaml /opt/idtf/fdl/
```

#### 步驟 2：驗證語法

```bash
# 驗證 IADL
idtf-cli validate-iadl /opt/idtf/iadl/lng_power_plant_assets.iadl

# 驗證 FDL
idtf-cli validate-fdl /opt/idtf/fdl/small_lng_power_plant.fdl.yaml
```

#### 步驟 3：部署 NDH 叢集

```bash
# 使用 Helm 部署
helm install ndh-lng-plant idtf/ndh \
  --set master.replicas=3 \
  --set worker.replicas=6 \
  --set highAvailability.enabled=true \
  --set disasterRecovery.enabled=true \
  --namespace lng-power-plant
```

#### 步驟 4：載入 IADL

```bash
ndh-admin load-iadl \
  --file /opt/idtf/iadl/lng_power_plant_assets.iadl \
  --namespace lng-power-plant
```

#### 步驟 5：部署 FDL

```bash
# Dry-run 檢查
ndh-admin deploy-fdl \
  --file /opt/idtf/fdl/small_lng_power_plant.fdl.yaml \
  --namespace lng-power-plant \
  --dry-run

# 正式部署
ndh-admin deploy-fdl \
  --file /opt/idtf/fdl/small_lng_power_plant.fdl.yaml \
  --namespace lng-power-plant
```

#### 步驟 6：連接 Omniverse

```bash
ndh-admin configure-omniverse \
  --nucleus-server omniverse://lng-plant-nucleus.local \
  --usd-stage /PowerPlant/Small_LNG_CCPP.usd \
  --real-time-sync true \
  --namespace lng-power-plant
```

#### 步驟 7：連接 DCS

```bash
ndh-admin configure-dcs \
  --dcs-server dcs-server-01.lng-plant.local \
  --protocol OPC-UA \
  --namespace lng-power-plant
```

#### 步驟 8：啟動 MCP Server

```bash
ndh-admin enable-mcp-server \
  --port 8080 \
  --namespace lng-power-plant
```

#### 步驟 9：驗證部署

```bash
# 檢查所有 Asset Servants
ndh-admin list-assets --namespace lng-power-plant

# 檢查 Omniverse 同步
ndh-admin check-omniverse-sync --namespace lng-power-plant

# 檢查 DCS 連接
ndh-admin check-dcs-connection --namespace lng-power-plant
```

### 驗證清單

- [ ] NDH 叢集運行正常 (3 Master + 6 Worker)
- [ ] 所有 Asset Servants 已建立
- [ ] Omniverse 同步正常
- [ ] DCS 連接正常
- [ ] MCP Server 運行正常
- [ ] 高可用性機制啟用
- [ ] 災難復原機制啟用
- [ ] 監控告警系統運行

---

## 經濟分析

### 投資成本

| 項目 | 成本 (百萬美元) | 百分比 |
|------|----------------|--------|
| **設備成本** | | |
| 燃氣渦輪機 (2 台) | 40 | 33.3% |
| 蒸汽渦輪機 (1 台) | 15 | 12.5% |
| 發電機 (3 台) | 10 | 8.3% |
| HRSG | 12 | 10.0% |
| LNG 系統 | 8 | 6.7% |
| 電氣系統 | 10 | 8.3% |
| 控制系統 | 5 | 4.2% |
| 其他設備 | 5 | 4.2% |
| **小計** | **105** | **87.5%** |
| | | |
| **工程與建設** | 10 | 8.3% |
| **專案管理** | 3 | 2.5% |
| **應急費用** | 2 | 1.7% |
| | | |
| **總投資** | **120** | **100.0%** |

### 運營成本

| 項目 | 年成本 (百萬美元) | 單位成本 |
|------|------------------|---------|
| **燃料成本** | 12.0 | $8/MMBTU |
| **運營人員** | 1.5 | 30 人 × $50k/年 |
| **維護成本** | 1.0 | 0.8% 設備成本 |
| **保險** | 0.3 | 0.25% 總投資 |
| **其他** | 0.2 | - |
| **總計** | **15.0** | |

### 收入分析

| 項目 | 數值 |
|------|------|
| **年發電量** | 1,160 GWh |
| **電價** | $0.08/kWh |
| **年收入** | $92.8 百萬 |
| **年運營成本** | $15.0 百萬 |
| **年淨收入** | **$77.8 百萬** |

### 財務指標

| 指標 | 數值 |
|------|------|
| **總投資** | $120 百萬 |
| **年淨收入** | $77.8 百萬 |
| **投資回收期** | 1.5 年 |
| **內部報酬率 (IRR)** | 65% |
| **淨現值 (NPV)** | $850 百萬 (20 年, 8% 折現率) |
| **平準化電力成本 (LCOE)** | $0.045/kWh |

### 敏感性分析

| 參數 | 變化 | IRR 影響 |
|------|------|---------|
| **電價** | +10% | +12% |
| **電價** | -10% | -12% |
| **燃料價格** | +10% | -8% |
| **燃料價格** | -10% | +8% |
| **投資成本** | +10% | -10% |
| **投資成本** | -10% | +10% |
| **容量因數** | +5% | +8% |
| **容量因數** | -5% | -8% |

---

## 附錄

### A. 設備清單

完整的設備清單請參考 FDL 檔案。

### B. 技術規格表

完整的技術規格表請參考 IADL 檔案。

### C. 製程流程圖

製程流程圖請參考 `diagrams/process_flow.png`。

### D. 廠區佈置圖

廠區佈置圖請參考 `diagrams/plant_layout.png`。

### E. 電氣單線圖

電氣單線圖請參考 `diagrams/electrical_single_line.png`。

### F. P&ID 圖

P&ID 圖請參考 `diagrams/pid/` 目錄。

### G. 參考文獻

1. "Combined Cycle Power Plants", Siemens Energy, 2023
2. "LNG Power Plant Design and Operation", ASME, 2022
3. "Gas Turbine Engineering Handbook", Meherwan P. Boyce, 2012
4. "Power Plant Engineering", P.K. Nag, 2008
5. "IDTF V3.5 Specification", IDTF Consortium, 2025

### H. 聯絡資訊

- **專案負責人**：C.C. Lin
- **技術支援**：IDTF Technical Team
- **電子郵件**：support@idtf.org
- **網站**：https://idtf.org

---

## 版本歷史

| 版本 | 日期 | 作者 | 變更說明 |
|------|------|------|---------|
| 1.0.0 | 2025-10-14 | IDTF Technical Team | 初始版本 |

---

## 授權

本文件採用 **CC BY-NC-SA 4.0** 授權。

© 2025 IDTF Consortium. All rights reserved.

